<!DOCTYPE html>
<html lang="pt-BR">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Relatório de Interferências — HVAC × Incêndio</title>
<script src="https://cdn.jsdelivr.net/npm/chart.js"></script>
<style>
*, *::before, *::after { box-sizing: border-box; margin: 0; padding: 0; }
body { background: linear-gradient(135deg, #1a1a1a 0%, #2d2d2d 100%); color: #E0E0E0; font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, sans-serif; min-height: 100vh; line-height: 1.6; }
.container { max-width: 1400px; margin: 0 auto; padding: 2rem; }
header { text-align: center; padding: 2rem 0; border-bottom: 2px solid #FF6B00; }
header h1 { font-size: 1.8rem; color: white; margin-bottom: 0.5rem; }
header h2 { font-size: 1.2rem; color: #FF6B00; font-weight: 400; margin-bottom: 0.5rem; }
header .subtitle { color: #888; font-size: 0.85rem; }
header .meta { color: #666; font-size: 0.75rem; margin-top: 0.25rem; }
.section-title { font-size: 1.3rem; color: white; margin: 2rem 0 1rem 0; padding-left: 0.75rem; border-left: 4px solid #FF6B00; }
.context-section { background: linear-gradient(135deg, #2d2d2d 0%, #3a3a3a 100%); border: 1px solid rgba(255, 107, 0, 0.25); border-left: 4px solid #FF6B00; border-radius: 12px; padding: 1.5rem 2rem; margin: 1.5rem 0; font-size: 0.92rem; line-height: 1.8; color: #ccc; }
.context-section p { margin-bottom: 0.75rem; }
.context-section p:last-child { margin-bottom: 0; }
.context-section strong { color: #FF6B00; }
.kpi-grid { display: grid; grid-template-columns: repeat(auto-fit, minmax(200px, 1fr)); gap: 1rem; margin: 1.5rem 0; }
.kpi-card { background: linear-gradient(135deg, #2d2d2d 0%, #3d3d3d 100%); border: 1px solid rgba(255, 107, 0, 0.25); border-radius: 12px; padding: 1.5rem; text-align: center; }
.kpi-value { font-size: 2rem; font-weight: 700; margin-bottom: 0.25rem; }
.kpi-label { font-size: 0.8rem; color: #999; text-transform: uppercase; letter-spacing: 0.05em; }
.charts-row { display: grid; gap: 1rem; margin: 1rem 0; }
.charts-row-1 { grid-template-columns: 1fr 1fr; }
.charts-row-2 { grid-template-columns: 1fr; }
.chart-card { background: linear-gradient(135deg, #2d2d2d 0%, #3d3d3d 100%); border: 1px solid rgba(255, 107, 0, 0.25); border-radius: 12px; padding: 1.5rem; }
.chart-card h3 { color: white; font-size: 1rem; margin-bottom: 1rem; text-align: center; }
.filter-bar { display: flex; flex-wrap: wrap; gap: 0.75rem; align-items: center; margin: 1rem 0; }
.filter-bar input, .filter-bar select { background: #2d2d2d; border: 1px solid rgba(255, 107, 0, 0.3); color: #E0E0E0; padding: 0.5rem 0.75rem; border-radius: 8px; font-size: 0.85rem; outline: none; }
.filter-bar input:focus, .filter-bar select:focus { border-color: #FF6B00; }
.filter-bar input { min-width: 220px; }
.filter-bar select { min-width: 180px; }
.filter-counter { color: #999; font-size: 0.85rem; margin-left: auto; }
.table-wrapper { overflow-x: auto; margin: 1rem 0; border-radius: 12px; border: 1px solid rgba(255, 107, 0, 0.25); }
table { width: 100%; border-collapse: collapse; font-size: 0.82rem; }
table th { background: #FF6B00; color: white; padding: 0.7rem 0.6rem; text-align: left; cursor: pointer; user-select: none; white-space: nowrap; position: sticky; top: 0; }
table th:hover { background: #e06000; }
table th .sort-arrow { margin-left: 4px; font-size: 0.7rem; }
table td { padding: 0.55rem 0.6rem; border-bottom: 1px solid #444; }
table tbody tr:nth-child(odd) { background: #2d2d2d; }
table tbody tr:nth-child(even) { background: #333; }
table tbody tr:hover { background: rgba(255, 107, 0, 0.15); }
table tbody tr.hidden { display: none; }
.severity-high { background: rgba(244, 67, 54, 0.25) !important; }
.severity-med { background: rgba(255, 184, 0, 0.25) !important; }
.severity-low { background: rgba(76, 175, 80, 0.25) !important; }
.gallery-grid { display: grid; grid-template-columns: repeat(auto-fill, minmax(200px, 1fr)); gap: 1rem; margin: 1rem 0; }
.gallery-item { background: linear-gradient(135deg, #2d2d2d 0%, #3d3d3d 100%); border: 1px solid rgba(255, 107, 0, 0.25); border-radius: 12px; overflow: hidden; transition: transform 0.2s, border-color 0.2s; }
.gallery-item:hover { transform: translateY(-3px); border-color: #FF6B00; }
.gallery-item.highlight { border-color: #FF6B00; box-shadow: 0 0 20px rgba(255, 107, 0, 0.6); transform: translateY(-3px); animation: highlightPulse 0.6s ease-in-out 3; }
@keyframes highlightPulse { 0%,100% { box-shadow: 0 0 20px rgba(255, 107, 0, 0.6); } 50% { box-shadow: 0 0 35px rgba(255, 107, 0, 0.9); } }
.gallery-item img { width: 100%; display: block; cursor: pointer; border-radius: 8px 8px 0 0; }
.gallery-caption { padding: 0.5rem 0.75rem; font-size: 0.75rem; color: #bbb; }
.gallery-caption strong { color: #FF6B00; }
.lightbox { position: fixed; top: 0; left: 0; width: 100%; height: 100%; background: rgba(0,0,0,0.95); z-index: 9999; display: none; align-items: center; justify-content: center; flex-direction: column; }
.lightbox.active { display: flex; }
.lightbox-close { position: absolute; top: 1rem; right: 1.5rem; font-size: 2rem; color: white; cursor: pointer; background: none; border: none; z-index: 10001; }
.lightbox-close:hover { color: #FF6B00; }
.lightbox-img { max-height: 85vh; max-width: 90vw; border-radius: 8px; object-fit: contain; }
.lightbox-nav { position: absolute; top: 50%; transform: translateY(-50%); font-size: 2.5rem; color: white; cursor: pointer; background: rgba(0,0,0,0.5); border: none; padding: 0.5rem 1rem; border-radius: 8px; z-index: 10001; }
.lightbox-nav:hover { background: rgba(255, 107, 0, 0.7); }
.lightbox-prev { left: 1rem; }
.lightbox-next { right: 1rem; }
.lightbox-caption { color: #ccc; text-align: center; margin-top: 1rem; font-size: 0.85rem; max-width: 90vw; }
.lightbox-caption strong { color: #FF6B00; }
.lightbox-counter { color: #888; font-size: 0.75rem; margin-top: 0.5rem; }
footer { text-align: center; padding: 2rem 0; margin-top: 3rem; border-top: 1px solid #444; color: #666; font-size: 0.75rem; }
footer p { margin-bottom: 0.25rem; }
.print-btn { position: fixed; bottom: 2rem; right: 2rem; background: #FF6B00; color: white; border: none; padding: 0.75rem 1.5rem; border-radius: 8px; font-size: 0.9rem; cursor: pointer; box-shadow: 0 4px 15px rgba(255, 107, 0, 0.4); z-index: 999; }
.print-btn:hover { background: #e06000; }
@media (max-width: 900px) { .charts-row-1 { grid-template-columns: 1fr; } .filter-bar { flex-direction: column; align-items: stretch; } .filter-counter { margin-left: 0; text-align: center; } }
@media print { body { background: white !important; color: #333 !important; } .card, section, .context-section, .chart-card, .kpi-card, .gallery-item { background: white !important; border: 1px solid #ddd !important; color: #333 !important; } .kpi-value, .section-title, h3 { color: #333 !important; } .kpi-label, .gallery-caption, .lightbox-caption { color: #666 !important; } .print-btn { display: none !important; } .lightbox { display: none !important; } table th { background: #FF6B00 !important; color: white !important; -webkit-print-color-adjust: exact; print-color-adjust: exact; } table td { color: #333 !important; } .gallery-grid img { max-height: 150px; } .filter-bar { display: none !important; } }

</style>
</head>
<body>
<div class="container">
<header>
  <h1>Relatório de Interferências</h1>
  <h2>Reeng. HVAC × Ajus. Incêndio</h2>
  <p class="subtitle">Edifício Salas de Aulas — UNILA Campus Arandu, Foz do Iguaçu/PR</p>
  <p class="meta">Gerado em: 23/02/2026 | Fonte: Autodesk Navisworks 2025</p>
</header>
<h2 class="section-title">Contexto</h2>
<section class="context-section">
  <p>O <strong>Consórcio de Obras MPD/Ankara</strong> concebeu e entregou o modelo BIM de HVAC para o <strong>Edifício Salas de Aulas</strong> da UNILA, Campus Arandu, em conformidade com a entrega para a disciplina de climatização.</p>
  <p>Posteriormente, o <strong>Consórcio Fiscalizador</strong> entregou o modelo de <strong>Proteção contra Incêndio</strong>, contemplando tubulações de sprinklers, eletrodutos e conexões do sistema de combate a incêndio.</p>
  <p>Com a publicação tardia do modelo de Incêndio, foram identificadas <strong>162 interferências</strong> com o modelo de HVAC já publicado. Essas interferências implicam na necessidade de retrabalho no modelo de HVAC, decorrente exclusivamente da entrega posterior do modelo de Incêndio pelo <strong>Consórcio Fiscalizador</strong>.</p>
  <p>Este relatório documenta e evidencia todas as interferências detectadas via <strong>Clash Detection</strong> no <strong>Autodesk Navisworks 2025</strong>, com tolerância de <strong>0.010m</strong> e tipo <strong>Hard (Conservative)</strong>. Os dados foram extraídos automaticamente do relatório de clashes e processados para gerar este painel interativo.</p>
</section>
<h2 class="section-title">Indicadores</h2>
<div class="kpi-grid">
  <div class="kpi-card"><div class="kpi-value" style="color:#FF6B00;">162</div><div class="kpi-label">Total de Interferências</div></div>
  <div class="kpi-card"><div class="kpi-value" style="color:#FFB800; font-size:1.3rem;">Hard (Conservative)</div><div class="kpi-label">Tipo de Teste</div></div>
  <div class="kpi-card"><div class="kpi-value" style="color:#FFB800;">0.010m</div><div class="kpi-label">Tolerância</div></div>
  <div class="kpi-card"><div class="kpi-value" style="color:#f44336;">0.375m</div><div class="kpi-label">Severidade Máxima</div></div>
  <div class="kpi-card"><div class="kpi-value" style="color:#FFB800;">0.067m</div><div class="kpi-label">Severidade Média</div></div>
</div>
<h2 class="section-title">Gráficos</h2>
<div class="charts-row charts-row-1">
  <div class="chart-card"><h3>Interferências por Tipo de Elemento HVAC</h3><canvas id="chartHVAC"></canvas></div>
  <div class="chart-card"><h3>Interferências por Tipo de Elemento INC</h3><canvas id="chartINC"></canvas></div>
</div>
<div class="charts-row charts-row-2">
  <div class="chart-card"><h3>Distribuição por Severidade (Distância)</h3><canvas id="chartSeverity"></canvas></div>
</div>
<h2 class="section-title">Tabela Detalhada de Interferências</h2>
<div class="filter-bar">
  <input type="text" id="searchInput" placeholder="Buscar por nome, elemento HVAC ou INC..." oninput="filterTable()">
  <select id="filterHVAC" onchange="filterTable()"><option value="">Todos os Elementos HVAC</option></select>
  <select id="filterINC" onchange="filterTable()"><option value="">Todos os Elementos INC</option></select>
  <span class="filter-counter" id="filterCounter">Mostrando 162 de 162 interferências</span>
</div>
<div class="table-wrapper">
  <table>
    <thead><tr>
      <th onclick="sortTable(0)"># <span class="sort-arrow">⇅</span></th>
      <th onclick="sortTable(1)">Nome <span class="sort-arrow">⇅</span></th>
      <th onclick="sortTable(2)">Elemento HVAC <span class="sort-arrow">⇅</span></th>
      <th onclick="sortTable(3)">Nível Entreforros <span class="sort-arrow">⇅</span></th>
      <th onclick="sortTable(4)">Elemento INC <span class="sort-arrow">⇅</span></th>
    </tr></thead>
    <tbody id="clashTableBody"></tbody>
  </table>
</div>
<h2 class="section-title">Galeria de Imagens dos Clashes</h2>
<div class="gallery-grid" id="galleryGrid"></div>
<div class="lightbox" id="lightbox" onclick="closeLightboxBg(event)">
  <button class="lightbox-close" onclick="closeLightbox()">×</button>
  <button class="lightbox-nav lightbox-prev" onclick="navigateLightbox(-1)">‹</button>
  <button class="lightbox-nav lightbox-next" onclick="navigateLightbox(1)">›</button>
  <img class="lightbox-img" id="lightboxImg" src="" alt="">
  <div class="lightbox-caption" id="lightboxCaption"></div>
  <div class="lightbox-counter" id="lightboxCounter"></div>
</div>
<footer>
  <p>Fonte dos dados: Autodesk Navisworks 2025 — Clash Detection Export</p>
  <p>UNILA — Universidade Federal da Integração Latino-Americana — Campus Arandu</p>
  <p style="margin-top:1rem;opacity:0.4;font-size:0.65rem;">Gabriel Aragão Santos - gabriel.santos@ankaraengenharia.com.br</p>
</footer>
</div>
<button class="print-btn" onclick="window.print()">🖨️ Imprimir / PDF</button>
<script>
var CLASH_DATA = [{"name":"Interferência 1","originalName":"Clash1","distance":"-0.375m","distanceNum":-0.375,"status":"Active","clashPoint":"-368.871m, -223.567m, 7.227m","image":"cd000001.jpg","item1ElemId":"0mgyWTlzn9ePtzZHnQ02Fx","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:1050895","item1Type":"Duto Retangular","item2ElemId":"2S2RV3BHDnOuBGw40FvyBz","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1442708","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 2","originalName":"Clash2","distance":"-0.341m","distanceNum":-0.341,"status":"Active","clashPoint":"-349.428m, -229.892m, 7.162m","image":"cd000002.jpg","item1ElemId":"1VYQp6N511DhDsFLagSBzD","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:732839","item1Type":"Duto Retangular","item2ElemId":"07T6eOzPwegruAjs521_o$","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1464332","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 3","originalName":"Clash3","distance":"-0.325m","distanceNum":-0.325,"status":"Active","clashPoint":"-323.448m, -281.402m, 7.145m","image":"cd000003.jpg","item1ElemId":"1KVnWtG4z9mPFe2zOgOsQa","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:740945","item1Type":"Duto Retangular","item2ElemId":"3iuRGH49UMVfnMdZo8tL8T","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1464443","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 4","originalName":"Clash4","distance":"-0.324m","distanceNum":-0.324,"status":"Active","clashPoint":"-355.740m, -234.184m, 7.144m","image":"cd000004.jpg","item1ElemId":"10HR3I2DX7$Bg$gvZbAIks","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:739964","item1Type":"Duto Retangular","item2ElemId":"1GprI95lMH4QkZ2neNd4p8","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1463536","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 5","originalName":"Clash5","distance":"-0.277m","distanceNum":-0.277,"status":"Active","clashPoint":"-357.943m, -217.286m, 7.227m","image":"cd000005.jpg","item1ElemId":"0mgyWTlzn9ePtzZHnQ02Aj","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:1050713","item1Type":"Duto Retangular","item2ElemId":"3z6ydniXI3TUyPh6VF$x7q","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1459511","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 6","originalName":"Clash6","distance":"-0.260m","distanceNum":-0.26,"status":"Active","clashPoint":"-352.533m, -231.982m, 6.906m","image":"cd000006.jpg","item1ElemId":"1y9vMYAj54Xwv3orA2eFQu","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:899470","item1Type":"Duto Retangular","item2ElemId":"2JUFtv1Ko6kTobSSsqD$42","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1463622","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 7","originalName":"Clash7","distance":"-0.258m","distanceNum":-0.258,"status":"Active","clashPoint":"-185.165m, -322.448m, 7.053m","image":"cd000007.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qZ8A","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:707904","item1Type":"Fancolete Cassete","item2ElemId":"2S1DbgICwC_gCbsRdzJ7gd","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1669689","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 8","originalName":"Clash8","distance":"-0.239m","distanceNum":-0.239,"status":"Active","clashPoint":"-151.854m, -294.247m, 7.152m","image":"cd000008.jpg","item1ElemId":"0yiIcRZ7T1qwclXo0Qf8LF","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:742195","item1Type":"Duto Retangular","item2ElemId":"2pOvD8GWlBU2yxgRT0amgu","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1672747","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 9","originalName":"Clash9","distance":"-0.233m","distanceNum":-0.233,"status":"Active","clashPoint":"-358.951m, -236.746m, 7.144m","image":"cd000009.jpg","item1ElemId":"10HR3I2DX7$Bg$gvZbAIhO","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:740114","item1Type":"Duto Retangular","item2ElemId":"3L9L7dI$oos8Da6U2t2SJ0","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1442895","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 10","originalName":"Clash10","distance":"-0.233m","distanceNum":-0.233,"status":"Active","clashPoint":"-323.760m, -291.978m, 6.875m","image":"cd000010.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyXJu","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:700260","item1Type":"Fancolete Cassete","item2ElemId":"0zmqcGfw1snyHuVHCtZh7d","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1420888","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 11","originalName":"Clash11","distance":"-0.233m","distanceNum":-0.233,"status":"Active","clashPoint":"-195.666m, -332.860m, 7.053m","image":"cd000011.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qZHL","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:707359","item1Type":"Fancolete Cassete","item2ElemId":"39Q$0GcCALF11AAsZotzMe","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1668598","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 12","originalName":"Clash12","distance":"-0.233m","distanceNum":-0.233,"status":"Active","clashPoint":"-192.959m, -300.306m, 7.053m","image":"cd000012.jpg","item1ElemId":"13yKwvtEnAa9uEwQ$qHPH$","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715559","item1Type":"Fancolete Cassete","item2ElemId":"25b7u7MH2gorFV6tOk3SUM","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1670986","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 13","originalName":"Clash13","distance":"-0.230m","distanceNum":-0.23,"status":"Active","clashPoint":"-182.968m, -328.648m, 7.053m","image":"cd000013.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qZ4v","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:708211","item1Type":"Fancolete Cassete","item2ElemId":"2Dimsl0bPkyK4ALm5p7L3z","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1669697","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 14","originalName":"Clash14","distance":"-0.225m","distanceNum":-0.225,"status":"Active","clashPoint":"-159.222m, -298.567m, 7.133m","image":"cd000014.jpg","item1ElemId":"0hQaBfvvb9$PClPepDJ53w","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:764405","item1Type":"Duto Retangular","item2ElemId":"0X00XnWxPerqpuvD0ord9P","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1672619","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 15","originalName":"Clash15","distance":"-0.218m","distanceNum":-0.218,"status":"Active","clashPoint":"-316.688m, -275.756m, 7.123m","image":"cd000015.jpg","item1ElemId":"1KVnWtG4z9mPFe2zOgOsHn","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:740484","item1Type":"Duto Retangular","item2ElemId":"2z70eZ_AL88P82SAbTlzQC","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1464398","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 16","originalName":"Clash16","distance":"-0.213m","distanceNum":-0.213,"status":"Active","clashPoint":"-148.228m, -305.370m, 7.136m","image":"cd000016.jpg","item1ElemId":"1e9mIEpq18lPY5E5WgR$6C","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"Duto retangular:Raios cotovelos / tês:1048059","item1Type":"Duto Retangular","item2ElemId":"1wTQgd$6L4H6jNSWk$ehlj","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1872936","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 17","originalName":"Clash17","distance":"-0.206m","distanceNum":-0.206,"status":"Active","clashPoint":"-203.243m, -320.577m, 7.246m","image":"cd000017.jpg","item1ElemId":"0NWToAiRzCMuGaZOABFmne","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:890091","item1Type":"Duto Retangular","item2ElemId":"36EP6njZ0$zBsZ$GuHITqL","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1672773","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 18","originalName":"Clash18","distance":"-0.202m","distanceNum":-0.202,"status":"Active","clashPoint":"-354.500m, -213.690m, 7.227m","image":"cd000018.jpg","item1ElemId":"0mgyWTlzn9ePtzZHnQ02Ac","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:1050706","item1Type":"Duto Retangular","item2ElemId":"3zn4cbfYfiBA9BCbreDo6C","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1461736","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 19","originalName":"Clash19","distance":"-0.198m","distanceNum":-0.198,"status":"Active","clashPoint":"-331.662m, -282.702m, 6.875m","image":"cd000019.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX14","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:699352","item1Type":"Fancolete Cassete","item2ElemId":"1OU5w7u5H7Ms6iPDvZLGFF","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1417782","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 20","originalName":"Clash20","distance":"-0.185m","distanceNum":-0.185,"status":"Active","clashPoint":"-203.903m, -317.848m, 7.246m","image":"cd000020.jpg","item1ElemId":"0NWToAiRzCMuGaZOABFmne","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:890091","item1Type":"Duto Retangular","item2ElemId":"2F$INIujq2F$2S43GnLWVi","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1672803","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 21","originalName":"Clash21","distance":"-0.182m","distanceNum":-0.182,"status":"Active","clashPoint":"-326.888m, -248.660m, 6.875m","image":"cd000021.jpg","item1ElemId":"03rYM47rjFXvHiq4WVb_I2","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715995","item1Type":"Fancolete Cassete","item2ElemId":"1WWPp_eSuRQyYDVBmRsbxv","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1447344","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 22","originalName":"Clash22","distance":"-0.152m","distanceNum":-0.152,"status":"Active","clashPoint":"-348.113m, -217.785m, 6.875m","image":"cd000022.jpg","item1ElemId":"03rYM47rjFXvHiq4WVb_Lz","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:716068","item1Type":"Fancolete Cassete","item2ElemId":"3jbbT3zxGdcilQpiNUax$p","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1446672","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 23","originalName":"Clash23","distance":"-0.142m","distanceNum":-0.142,"status":"Active","clashPoint":"-364.443m, -221.668m, 7.227m","image":"cd000023.jpg","item1ElemId":"0mgyWTlzn9ePtzZHnQ02Fa","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:1050896","item1Type":"Duto Retangular","item2ElemId":"1EfNfzmfAga$MBiBRQsrWV","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1458736","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 24","originalName":"Clash24","distance":"-0.130m","distanceNum":-0.13,"status":"Active","clashPoint":"-181.208m, -296.124m, 7.053m","image":"cd000024.jpg","item1ElemId":"13yKwvtEnAa9uEwQ$qHPMs","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715502","item1Type":"Fancolete Cassete","item2ElemId":"2KKDxBzImf7sAdQVkx6PE0","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1670878","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 25","originalName":"Clash25","distance":"-0.129m","distanceNum":-0.129,"status":"Active","clashPoint":"-349.575m, -244.292m, 6.823m","image":"cd000025.jpg","item1ElemId":"0H_WkR9UPAIemZVd2WkcBd","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"M_Cotovelo retangular - Raio:0.8:915630","item1Type":"Cotovelo Retangular","item2ElemId":"2bOTQft02Gb8YjiJC4v4sI","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1746134","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 26","originalName":"Clash26","distance":"-0.128m","distanceNum":-0.128,"status":"Active","clashPoint":"-209.250m, -329.229m, 7.053m","image":"cd000026.jpg","item1ElemId":"2NvPXZbazBKuUKOKxz_tzy","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:706446","item1Type":"Fancolete Cassete","item2ElemId":"2abtnnt0UB53$M$YqrAOJM","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1668676","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 27","originalName":"Clash27","distance":"-0.122m","distanceNum":-0.122,"status":"Active","clashPoint":"-351.650m, -265.668m, 6.875m","image":"cd000027.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX3b","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:699257","item1Type":"Fancolete Cassete","item2ElemId":"227koFrx$b4U8KyFO77PPp","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1438116","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 28","originalName":"Clash28","distance":"-0.120m","distanceNum":-0.12,"status":"Active","clashPoint":"-156.918m, -297.875m, 7.133m","image":"cd000028.jpg","item1ElemId":"0hQaBfvvb9$PClPepDJ53w","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:764405","item1Type":"Duto Retangular","item2ElemId":"20teHZmHBtJsgyhB4YNP9I","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1672614","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 29","originalName":"Clash29","distance":"-0.105m","distanceNum":-0.105,"status":"Active","clashPoint":"-319.850m, -258.991m, 6.875m","image":"cd000029.jpg","item1ElemId":"03rYM47rjFXvHiq4WVb_IT","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715972","item1Type":"Fancolete Cassete","item2ElemId":"0ehN6V1u$TVkC2bK95xJxS","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1447921","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 30","originalName":"Clash30","distance":"-0.104m","distanceNum":-0.104,"status":"Active","clashPoint":"-204.704m, -314.773m, 7.138m","image":"cd000030.jpg","item1ElemId":"1KVnWtG4z9mPFe2zOgOtYd","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:741458","item1Type":"Duto Retangular","item2ElemId":"1Gb1$JVn8Mp37KMYJJ4pWU","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1672664","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 31","originalName":"Clash31","distance":"-0.102m","distanceNum":-0.102,"status":"Active","clashPoint":"-151.822m, -294.384m, 6.823m","image":"cd000031.jpg","item1ElemId":"0NWToAiRzCMuGaZOABFmOI","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"M_Encaixe de duto retangular:Padrão:892561","item1Type":"Encaixe de Duto","item2ElemId":"3Ppl1Oz1dKTZX6$fyuFc7E","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1810004","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 32","originalName":"Clash32","distance":"-0.100m","distanceNum":-0.1,"status":"Active","clashPoint":"-349.763m, -244.078m, 6.823m","image":"cd000032.jpg","item1ElemId":"0H_WkR9UPAIemZVd2Wkcse","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:915425","item1Type":"Duto Retangular","item2ElemId":"0$fHd3SEiqaK5U1862hzC5","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1746643","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 33","originalName":"Clash33","distance":"-0.100m","distanceNum":-0.1,"status":"Active","clashPoint":"-349.892m, -243.879m, 6.823m","image":"cd000033.jpg","item1ElemId":"0H_WkR9UPAIemZVd2Wkcsb","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"M_Cotovelo retangular - Raio:0.8:915436","item1Type":"Cotovelo Retangular","item2ElemId":"15S$1kPxZn_rgrpF4vUIV2","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1746632","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 34","originalName":"Clash34","distance":"-0.100m","distanceNum":-0.1,"status":"Active","clashPoint":"-350.395m, -243.468m, 6.823m","image":"cd000034.jpg","item1ElemId":"0H_WkR9UPAIemZVd2Wkcsb","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"M_Cotovelo retangular - Raio:0.8:915436","item1Type":"Cotovelo Retangular","item2ElemId":"1i1wdHKM1BsuTnc94yMKL9","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1746648","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 35","originalName":"Clash35","distance":"-0.100m","distanceNum":-0.1,"status":"Active","clashPoint":"-347.932m, -236.095m, 6.823m","image":"cd000035.jpg","item1ElemId":"2MS5mwLeH7rhmBX5yHOuja","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:762983","item1Type":"Duto Retangular","item2ElemId":"2_JPEBQYTyRoAb8NhBZlY7","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1747024","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 36","originalName":"Clash36","distance":"-0.100m","distanceNum":-0.1,"status":"Active","clashPoint":"-348.723m, -236.358m, 6.823m","image":"cd000036.jpg","item1ElemId":"2MS5mwLeH7rhmBX5yHOuja","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:762983","item1Type":"Duto Retangular","item2ElemId":"0A$UKdiQJNuaEwOUvLG$b$","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1747015","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 37","originalName":"Clash37","distance":"-0.100m","distanceNum":-0.1,"status":"Active","clashPoint":"-350.955m, -231.252m, 6.823m","image":"cd000037.jpg","item1ElemId":"3_poYTMIzBv9R9Ume5E93c","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:1058150","item1Type":"Duto Retangular","item2ElemId":"0cuv13OrH4$z4TmwyZV7ZC","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1747085","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 38","originalName":"Clash38","distance":"-0.100m","distanceNum":-0.1,"status":"Active","clashPoint":"-350.021m, -231.888m, 6.823m","image":"cd000038.jpg","item1ElemId":"3_poYTMIzBv9R9Ume5E93c","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:1058150","item1Type":"Duto Retangular","item2ElemId":"3jpnIwC2ZIFiFviKml5qKa","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1747077","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 39","originalName":"Clash39","distance":"-0.099m","distanceNum":-0.099,"status":"Active","clashPoint":"-355.778m, -234.196m, 6.808m","image":"cd000039.jpg","item1ElemId":"09D60s_xb9LgPL0wHSZhLr","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"M_Encaixe de duto retangular:Padrão:885213","item1Type":"Encaixe de Duto","item2ElemId":"1HUzJPFqYAKvw1gwOy2e5X","item2Layer":"3º PAVIMENTO","item2Name":"Detector de Fumaça:Detector de Fumaça de Teto:1627659","item2Type":"Detector de Fumaça"},{"name":"Interferência 40","originalName":"Clash40","distance":"-0.095m","distanceNum":-0.095,"status":"Active","clashPoint":"-322.844m, -281.232m, 6.823m","image":"cd000040.jpg","item1ElemId":"09D60s_xb9LgPL0wHSZaa1","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"M_Encaixe de duto retangular:Padrão:884137","item1Type":"Encaixe de Duto","item2ElemId":"0DNA6hGEm7X0cmOzz1CMne","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1743215","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 41","originalName":"Clash41","distance":"-0.094m","distanceNum":-0.094,"status":"Active","clashPoint":"-321.308m, -279.586m, 7.079m","image":"cd000041.jpg","item1ElemId":"0H_WkR9UPAIemZVd2WkPy8","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:918849","item1Type":"Duto Retangular","item2ElemId":"1gp8Iami3D9kTb9xJ8Mra$","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1464573","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 42","originalName":"Clash42","distance":"-0.091m","distanceNum":-0.091,"status":"Active","clashPoint":"-193.143m, -312.605m, 7.227m","image":"cd000042.jpg","item1ElemId":"0H_WkR9UPAIemZVd2WkQjW","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:930089","item1Type":"Duto Retangular","item2ElemId":"0OYDK_rFis1ENPrPh9gK$8","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1672793","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 43","originalName":"Clash43","distance":"-0.089m","distanceNum":-0.089,"status":"Active","clashPoint":"-349.576m, -232.754m, 6.823m","image":"cd000043.jpg","item1ElemId":"1BZwG5uQb0zhJgb5qoIrHs","item1Layer":"Nível 9","item1Name":"M_Cotovelo retangular - Raio:0.8:1060183","item1Type":"Cotovelo Retangular","item2ElemId":"1pWICGwjex$5QvM6cLN01b","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1747063","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 44","originalName":"Clash44","distance":"-0.088m","distanceNum":-0.088,"status":"Active","clashPoint":"-151.854m, -294.247m, 6.908m","image":"cd000044.jpg","item1ElemId":"0NWToAiRzCMuGaZOABFmOI","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"M_Encaixe de duto retangular:Padrão:892561","item1Type":"Encaixe de Duto","item2ElemId":"2pOvD8GWlBU2yxgRT0amgu","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1672747","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 45","originalName":"Clash45","distance":"-0.087m","distanceNum":-0.087,"status":"Active","clashPoint":"-344.597m, -275.988m, 6.875m","image":"cd000045.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX0P","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:699269","item1Type":"Fancolete Cassete","item2ElemId":"03m461hqtFVNoJO_QncORi","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1436715","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 46","originalName":"Clash46","distance":"-0.082m","distanceNum":-0.082,"status":"Active","clashPoint":"-349.725m, -232.437m, 6.823m","image":"cd000046.jpg","item1ElemId":"3_poYTMIzBv9R9Ume5E93c","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:1058150","item1Type":"Duto Retangular","item2ElemId":"1pWICGwjex$5QvM6cLN01b","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1747063","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 47","originalName":"Clash48","distance":"-0.073m","distanceNum":-0.073,"status":"Active","clashPoint":"-358.748m, -255.399m, 6.875m","image":"cd000047.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX2f","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:699189","item1Type":"Fancolete Cassete","item2ElemId":"2y6wgPVHrvsd0stbrwmuum","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1439863","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 48","originalName":"Clash49","distance":"-0.073m","distanceNum":-0.073,"status":"Active","clashPoint":"-317.168m, -276.208m, 6.823m","image":"cd000048.jpg","item1ElemId":"0NWToAiRzCMuGaZOABFnKr","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"M_Encaixe de duto retangular:Padrão:888246","item1Type":"Encaixe de Duto","item2ElemId":"0GO4yvnLHutmPoz9KRUzQP","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1741661","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 49","originalName":"Clash50","distance":"-0.073m","distanceNum":-0.073,"status":"Active","clashPoint":"-317.746m, -276.629m, 6.823m","image":"cd000049.jpg","item1ElemId":"0NWToAiRzCMuGaZOABFnKr","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"M_Encaixe de duto retangular:Padrão:888246","item1Type":"Encaixe de Duto","item2ElemId":"35CxzzrtOlaqUw5Z$qAqU1","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1741668","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 50","originalName":"Clash51","distance":"-0.071m","distanceNum":-0.071,"status":"Active","clashPoint":"-352.214m, -231.760m, 7.351m","image":"cd000050.jpg","item1ElemId":"1y9vMYAj54Xwv3orA2eFQu","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:899470","item1Type":"Duto Retangular","item2ElemId":"3zoVfCGx_jTFCFmD4NsLbR","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1464309","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 51","originalName":"Clash52","distance":"-0.071m","distanceNum":-0.071,"status":"Active","clashPoint":"-336.825m, -286.803m, 6.875m","image":"cd000051.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX1B","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:699351","item1Type":"Fancolete Cassete","item2ElemId":"307weiTYYfMnZAdSog_OCL","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1419372","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 52","originalName":"Clash53","distance":"-0.066m","distanceNum":-0.066,"status":"Active","clashPoint":"-349.763m, -244.078m, 6.823m","image":"cd000052.jpg","item1ElemId":"0H_WkR9UPAIemZVd2WkcBd","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"M_Cotovelo retangular - Raio:0.8:915630","item1Type":"Cotovelo Retangular","item2ElemId":"0$fHd3SEiqaK5U1862hzC5","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1746643","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 53","originalName":"Clash54","distance":"-0.062m","distanceNum":-0.062,"status":"Active","clashPoint":"-345.425m, -215.933m, 6.915m","image":"cd000053.jpg","item1ElemId":"1n_KVlWoj9XPAtTz5BVwxt","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"Tipos de tubos:AÇO CARBONO:868277","item1Type":"Tubo Aço Carbono (HVAC)","item2ElemId":"0vryGZHjlRsGs7IKE3c7Hr","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1446667","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 54","originalName":"Clash55","distance":"-0.062m","distanceNum":-0.062,"status":"Active","clashPoint":"-268.341m, -329.483m, 6.994m","image":"cd000054.jpg","item1ElemId":"1n_KVlWoj9XPAtTz5BVw8L","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"Tipos de tubos:AÇO CARBONO:865111","item1Type":"Tubo Aço Carbono (HVAC)","item2ElemId":"04bfMHdYFEbH329Z5J3xgQ","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1433043","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 55","originalName":"Clash56","distance":"-0.060m","distanceNum":-0.06,"status":"Active","clashPoint":"-197.380m, -326.458m, 7.053m","image":"cd000055.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qZHE","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:707332","item1Type":"Fancolete Cassete","item2ElemId":"11g_flkbqa2aMuLeEIz4ax","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1668438","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 56","originalName":"Clash57","distance":"-0.058m","distanceNum":-0.058,"status":"Active","clashPoint":"-349.892m, -243.879m, 6.823m","image":"cd000056.jpg","item1ElemId":"0H_WkR9UPAIemZVd2Wkcse","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:915425","item1Type":"Duto Retangular","item2ElemId":"15S$1kPxZn_rgrpF4vUIV2","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1746632","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 57","originalName":"Clash58","distance":"-0.058m","distanceNum":-0.058,"status":"Active","clashPoint":"-202.370m, -324.653m, 7.204m","image":"cd000057.jpg","item1ElemId":"0tH2AzcRn7pexpiNKFy3eB","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:1039927","item1Type":"Duto Retangular","item2ElemId":"35b8gDe4mwmO1kkqReZkmO","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1674632","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 58","originalName":"Clash59","distance":"-0.057m","distanceNum":-0.057,"status":"Active","clashPoint":"-355.350m, -233.897m, 6.823m","image":"cd000058.jpg","item1ElemId":"09D60s_xb9LgPL0wHSZhLr","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"M_Encaixe de duto retangular:Padrão:885213","item1Type":"Encaixe de Duto","item2ElemId":"33aN2O0ECVvN95XTPvN_iR","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1746927","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 59","originalName":"Clash60","distance":"-0.051m","distanceNum":-0.051,"status":"Active","clashPoint":"-223.676m, -303.217m, 7.013m","image":"cd000059.jpg","item1ElemId":"1GtZdyBvL7POwswelooJmB","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"Tipos de tubos:AÇO CARBONO:841400","item1Type":"Tubo Aço Carbono (HVAC)","item2ElemId":"31ZME7laGY5umRQx3yrkRC","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1671515","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 60","originalName":"Clash61","distance":"-0.050m","distanceNum":-0.05,"status":"Active","clashPoint":"-151.855m, -294.279m, 6.725m","image":"cd000060.jpg","item1ElemId":"0NWToAiRzCMuGaZOABFmOI","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"M_Encaixe de duto retangular:Padrão:892561","item1Type":"Encaixe de Duto","item2ElemId":"28on_6BWM2Z6cNhsZsBqnO","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1672746","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 61","originalName":"Clash62","distance":"-0.046m","distanceNum":-0.046,"status":"Active","clashPoint":"-185.161m, -322.420m, 6.728m","image":"cd000061.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qZ8A","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:707904","item1Type":"Fancolete Cassete","item2ElemId":"0ok6aKiazxFld0fSBYWK8K","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1669688","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 62","originalName":"Clash63","distance":"-0.046m","distanceNum":-0.046,"status":"Active","clashPoint":"-323.763m, -291.982m, 6.728m","image":"cd000062.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyXJu","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:700260","item1Type":"Fancolete Cassete","item2ElemId":"1PNqLfsZB9tcM7hQj7G3Ei","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1418364","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 63","originalName":"Clash64","distance":"-0.046m","distanceNum":-0.046,"status":"Active","clashPoint":"-326.882m, -248.672m, 6.728m","image":"cd000063.jpg","item1ElemId":"03rYM47rjFXvHiq4WVb_I2","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715995","item1Type":"Fancolete Cassete","item2ElemId":"3vjgS8fRkpFG7vUvQ$4OD2","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1447343","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 64","originalName":"Clash65","distance":"-0.046m","distanceNum":-0.046,"status":"Active","clashPoint":"-319.871m, -259.016m, 6.731m","image":"cd000064.jpg","item1ElemId":"03rYM47rjFXvHiq4WVb_IT","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715972","item1Type":"Fancolete Cassete","item2ElemId":"1vKp47emCI33PQ7TQ4tAHr","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1447920","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 65","originalName":"Clash66","distance":"-0.046m","distanceNum":-0.046,"status":"Active","clashPoint":"-348.139m, -217.788m, 6.728m","image":"cd000065.jpg","item1ElemId":"03rYM47rjFXvHiq4WVb_Lz","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:716068","item1Type":"Fancolete Cassete","item2ElemId":"1CcsYNq8AWWi2W6WluHJqy","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1446671","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 66","originalName":"Clash67","distance":"-0.046m","distanceNum":-0.046,"status":"Active","clashPoint":"-195.665m, -332.866m, 6.728m","image":"cd000066.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qZHL","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:707359","item1Type":"Fancolete Cassete","item2ElemId":"0WjO8LS$eVJpqiJED7bwGy","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1668457","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 67","originalName":"Clash68","distance":"-0.046m","distanceNum":-0.046,"status":"Active","clashPoint":"-331.651m, -282.700m, 6.728m","image":"cd000067.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX14","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:699352","item1Type":"Fancolete Cassete","item2ElemId":"0RQb5EHSuhE9i0DiqZ5GlV","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1417513","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 68","originalName":"Clash69","distance":"-0.046m","distanceNum":-0.046,"status":"Active","clashPoint":"-192.970m, -300.311m, 6.728m","image":"cd000068.jpg","item1ElemId":"13yKwvtEnAa9uEwQ$qHPH$","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715559","item1Type":"Fancolete Cassete","item2ElemId":"17Qu03wRKsvFuzW5JHqJu4","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1670985","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 69","originalName":"Clash70","distance":"-0.046m","distanceNum":-0.046,"status":"Active","clashPoint":"-181.220m, -296.129m, 6.731m","image":"cd000069.jpg","item1ElemId":"13yKwvtEnAa9uEwQ$qHPMs","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715502","item1Type":"Fancolete Cassete","item2ElemId":"3cXhMffommkFUhu47z3NdX","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1670877","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 70","originalName":"Clash71","distance":"-0.043m","distanceNum":-0.043,"status":"Active","clashPoint":"-209.254m, -329.232m, 6.737m","image":"cd000070.jpg","item1ElemId":"2NvPXZbazBKuUKOKxz_tzy","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:706446","item1Type":"Fancolete Cassete","item2ElemId":"3E5W$NfJ2VLK1wPfiAIomm","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1668462","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 71","originalName":"Clash72","distance":"-0.022m","distanceNum":-0.022,"status":"Active","clashPoint":"-345.837m, -226.159m, 7.214m","image":"cd000071.jpg","item1ElemId":"09D60s_xb9LgPL0wHSZht8","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"Cotovelo - Soldado - CU:Padrão:887136","item1Type":"Cotovelo Soldado","item2ElemId":"06HDiny2Xhmw2_sAWsbmbJ","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1628766","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 72","originalName":"Clash74","distance":"-0.041m","distanceNum":-0.041,"status":"Active","clashPoint":"-159.398m, -320.363m, 7.053m","image":"cd000072.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qYzh","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:708641","item1Type":"Fancolete Cassete","item2ElemId":"0Yiaama5sLxuOzxx4P0F1o","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1669998","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 73","originalName":"Clash75","distance":"-0.040m","distanceNum":-0.04,"status":"Active","clashPoint":"-295.579m, -281.671m, 6.960m","image":"cd000073.jpg","item1ElemId":"1n_KVlWoj9XPAtTz5BVy21","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"Tipos de tubos:AÇO CARBONO:872899","item1Type":"Tubo Aço Carbono (HVAC)","item2ElemId":"3aDpRkAkAAuzcohwf2ovZh","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1450207","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 74","originalName":"Clash76","distance":"-0.039m","distanceNum":-0.039,"status":"Active","clashPoint":"-341.856m, -274.122m, 6.895m","image":"cd000074.jpg","item1ElemId":"1GtZdyBvL7POwswelooH$9","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"Tipos de tubos:AÇO CARBONO:849274","item1Type":"Tubo Aço Carbono (HVAC)","item2ElemId":"2RaXuGNYIwCrm0vxRFD6pe","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1436696","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 75","originalName":"Clash77","distance":"-0.039m","distanceNum":-0.039,"status":"Active","clashPoint":"-257.786m, -332.459m, 6.915m","image":"cd000075.jpg","item1ElemId":"1GtZdyBvL7POwswelooJiS","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"Tipos de tubos:AÇO CARBONO:862798","item1Type":"Tubo Aço Carbono (HVAC)","item2ElemId":"1$vOjbflojD3zw$5VP$ulP","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1669194","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 76","originalName":"Clash78","distance":"-0.038m","distanceNum":-0.038,"status":"Active","clashPoint":"-351.644m, -265.677m, 6.738m","image":"cd000076.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX3b","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:699257","item1Type":"Fancolete Cassete","item2ElemId":"0rQh8uqizD7YEDwUHRSdvl","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1438115","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 77","originalName":"Clash79","distance":"-0.038m","distanceNum":-0.038,"status":"Active","clashPoint":"-350.395m, -243.464m, 6.813m","image":"cd000077.jpg","item1ElemId":"0H_WkR9UPAIemZVd2WkcsU","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:915415","item1Type":"Duto Retangular","item2ElemId":"1i1wdHKM1BsuTnc94yMKL9","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1746648","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 78","originalName":"Clash80","distance":"-0.035m","distanceNum":-0.035,"status":"Active","clashPoint":"-183.381m, -289.915m, 7.053m","image":"cd000078.jpg","item1ElemId":"13yKwvtEnAa9uEwQ$qHPMr","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715501","item1Type":"Fancolete Cassete","item2ElemId":"3VtYSjICAzi$ASABD_IIs0","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1670888","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 79","originalName":"Clash81","distance":"-0.033m","distanceNum":-0.033,"status":"Active","clashPoint":"-182.964m, -328.681m, 6.750m","image":"cd000079.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qZ4v","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:708211","item1Type":"Fancolete Cassete","item2ElemId":"11Y84JMVUwvOt4s9uMqsF9","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1669696","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 80","originalName":"Clash82","distance":"-0.030m","distanceNum":-0.03,"status":"Active","clashPoint":"-151.889m, -293.993m, 6.823m","image":"cd000080.jpg","item1ElemId":"0NWToAiRzCMuGaZOABFmOI","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"M_Encaixe de duto retangular:Padrão:892561","item1Type":"Encaixe de Duto","item2ElemId":"2a6qeUQwamIvj$fjMPFh9f","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1810013","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 81","originalName":"Clash83","distance":"-0.029m","distanceNum":-0.029,"status":"Active","clashPoint":"-344.592m, -275.995m, 6.747m","image":"cd000081.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX0P","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:699269","item1Type":"Fancolete Cassete","item2ElemId":"3iAdhj8L9DgrRpnNgtd10t","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1436714","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 82","originalName":"Clash86","distance":"-0.028m","distanceNum":-0.028,"status":"Active","clashPoint":"-205.679m, -306.882m, 7.268m","image":"cd000082.jpg","item1ElemId":"0NWToAiRzCMuGaZOABFmjw","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"Tipos de tubos:AÇO CARBONO:889849","item1Type":"Tubo Aço Carbono (HVAC)","item2ElemId":"3FUhxU4nY6ICkQd6jGcrzu","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1671858","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 83","originalName":"Clash87","distance":"-0.027m","distanceNum":-0.027,"status":"Active","clashPoint":"-336.833m, -286.830m, 6.753m","image":"cd000083.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX1B","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:699351","item1Type":"Fancolete Cassete","item2ElemId":"2oALpFIUe0pi3V$i$$dk8j","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1418186","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 84","originalName":"Clash88","distance":"-0.026m","distanceNum":-0.026,"status":"Active","clashPoint":"-171.183m, -324.479m, 7.053m","image":"cd000084.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qZ0e","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:708450","item1Type":"Fancolete Cassete","item2ElemId":"1Ng7sXr97T0uq8MxOhT9lN","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1669802","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 85","originalName":"Clash89","distance":"-0.025m","distanceNum":-0.025,"status":"Active","clashPoint":"-221.627m, -309.729m, 7.138m","image":"cd000085.jpg","item1ElemId":"0gOXM3WlfDCvf99yHjCo3d","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"Duto retangular:Raios cotovelos / tês:1034854","item1Type":"Duto Retangular","item2ElemId":"3VDhkzS7GVwJlyNP5kV82O","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Cotovelo 45-90 Rodrigo MEP:1a. Ferro Maleável Cotovelo BSP 45-90:2089256","item2Type":"Cotovelo BSP 45-90"},{"name":"Interferência 86","originalName":"Clash90","distance":"-0.023m","distanceNum":-0.023,"status":"Active","clashPoint":"-353.325m, -251.600m, 6.759m","image":"cd000086.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX2e","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:699188","item1Type":"Fancolete Cassete","item2ElemId":"3yaf_25DyucCEYTrmx3ydP","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1439607","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 87","originalName":"Clash91","distance":"-0.022m","distanceNum":-0.022,"status":"Active","clashPoint":"-197.388m, -326.493m, 6.749m","image":"cd000087.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qZHE","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:707332","item1Type":"Fancolete Cassete","item2ElemId":"3g0XBM16pPhTNCqVtxu1A_","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1668435","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 88","originalName":"Clash92","distance":"-0.022m","distanceNum":-0.022,"status":"Active","clashPoint":"-345.812m, -227.830m, 6.912m","image":"cd000088.jpg","item1ElemId":"1VYQp6N511DhDsFLagSBzD","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:732839","item1Type":"Duto Retangular","item2ElemId":"3hbJBkOHOQATxI_2Iw0flx","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1460753","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 89","originalName":"Clash93","distance":"-0.022m","distanceNum":-0.022,"status":"Active","clashPoint":"-358.735m, -255.392m, 6.759m","image":"cd000089.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX2f","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:699189","item1Type":"Fancolete Cassete","item2ElemId":"08lv3Oq5X5KFj3ul3q4xgN","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1439862","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 90","originalName":"Clash94","distance":"-0.022m","distanceNum":-0.022,"status":"Active","clashPoint":"-191.085m, -325.105m, 6.805m","image":"cd000090.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qZAV","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:708053","item1Type":"Fancolete Cassete","item2ElemId":"2_elZUgNLV_hofB_al47lm","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1811459","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 91","originalName":"Clash95","distance":"-0.021m","distanceNum":-0.021,"status":"Active","clashPoint":"-321.324m, -279.594m, 6.779m","image":"cd000091.jpg","item1ElemId":"0H_WkR9UPAIemZVd2WkPy8","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:918849","item1Type":"Duto Retangular","item2ElemId":"1XA7bTz7rJgOX$BMRE7WAo","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1464572","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 92","originalName":"Clash96","distance":"-0.021m","distanceNum":-0.021,"status":"Active","clashPoint":"-135.778m, -312.046m, 6.756m","image":"cd000092.jpg","item1ElemId":"1TtRf4fDHE2hnUHh5gaL1c","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:709402","item1Type":"Fancolete Cassete","item2ElemId":"3oetDICsJ6VSWzKv3PTXnc","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1670239","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 93","originalName":"Clash97","distance":"-0.021m","distanceNum":-0.021,"status":"Active","clashPoint":"-348.937m, -263.838m, 6.882m","image":"cd000093.jpg","item1ElemId":"1GtZdyBvL7POwswelooHlf","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"Tipos de tubos:AÇO CARBONO:848218","item1Type":"Tubo Aço Carbono (HVAC)","item2ElemId":"2sy_1XgQ3OoqH44wXzE9n1","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1438135","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 94","originalName":"Clash98","distance":"-0.020m","distanceNum":-0.02,"status":"Active","clashPoint":"-339.156m, -272.265m, 6.815m","image":"cd000094.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX0O","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:699268","item1Type":"Fancolete Cassete","item2ElemId":"2bhsOBNR0Zojjd0I_UuBqF","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1436677","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 95","originalName":"Clash100","distance":"-0.014m","distanceNum":-0.014,"status":"Active","clashPoint":"-346.063m, -225.846m, 7.208m","image":"cd000095.jpg","item1ElemId":"09D60s_xb9LgPL0wHSZhqA","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"Cotovelo - Soldado - CU:Padrão:887202","item1Type":"Cotovelo Soldado","item2ElemId":"06HDiny2Xhmw2_sAWsbmbJ","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1628766","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 96","originalName":"Clash101","distance":"-0.019m","distanceNum":-0.019,"status":"Active","clashPoint":"-138.023m, -305.785m, 6.759m","image":"cd000096.jpg","item1ElemId":"1TtRf4fDHE2hnUHh5gaL0q","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:709448","item1Type":"Fancolete Cassete","item2ElemId":"120BsqNx8HZuajm9wEEd3B","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1670249","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 97","originalName":"Clash102","distance":"-0.019m","distanceNum":-0.019,"status":"Active","clashPoint":"-346.214m, -261.956m, 6.759m","image":"cd000097.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX3a","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:699256","item1Type":"Fancolete Cassete","item2ElemId":"1CaLS8g2EZeyJjeOnXOCpq","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1438151","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 98","originalName":"Clash103","distance":"-0.018m","distanceNum":-0.018,"status":"Active","clashPoint":"-161.537m, -314.099m, 6.759m","image":"cd000098.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qZ26","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:708556","item1Type":"Fancolete Cassete","item2ElemId":"35aR5KCHItmJO0YzTwmUz_","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1669971","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 99","originalName":"Clash104","distance":"-0.017m","distanceNum":-0.017,"status":"Active","clashPoint":"-245.013m, -328.383m, 7.179m","image":"cd000099.jpg","item1ElemId":"0hOqaj_C560B1oh1GSBHIJ","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:1038689","item1Type":"Duto Retangular","item2ElemId":"1V7230DHFD$gPfLaJXF8go","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Cotovelo 45-90 Rodrigo MEP:1a. Ferro Maleável Cotovelo BSP 45-90:1674515","item2Type":"Cotovelo BSP 45-90"},{"name":"Interferência 100","originalName":"Clash105","distance":"-0.017m","distanceNum":-0.017,"status":"Active","clashPoint":"-339.140m, -272.247m, 6.763m","image":"cd000100.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX0O","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:699268","item1Type":"Fancolete Cassete","item2ElemId":"2lar0IfwuiAU7Ht9X4HNs1","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1436676","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 101","originalName":"Clash106","distance":"-0.017m","distanceNum":-0.017,"status":"Active","clashPoint":"-195.137m, -294.067m, 6.759m","image":"cd000101.jpg","item1ElemId":"13yKwvtEnAa9uEwQ$qHPHy","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715556","item1Type":"Fancolete Cassete","item2ElemId":"3EkDLVrZpZb_dp1__mtW1$","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1670995","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 102","originalName":"Clash107","distance":"-0.017m","distanceNum":-0.017,"status":"Active","clashPoint":"-183.382m, -289.924m, 6.759m","image":"cd000102.jpg","item1ElemId":"13yKwvtEnAa9uEwQ$qHPMr","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715501","item1Type":"Fancolete Cassete","item2ElemId":"1hM8DuhSyAfxY$mc6Lw7L4","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1670887","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 103","originalName":"Clash108","distance":"-0.016m","distanceNum":-0.016,"status":"Active","clashPoint":"-334.076m, -238.465m, 6.759m","image":"cd000103.jpg","item1ElemId":"03rYM47rjFXvHiq4WVb_Ih","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:716018","item1Type":"Fancolete Cassete","item2ElemId":"2D5PLu169rY1320v4VV6Tb","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1446964","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 104","originalName":"Clash109","distance":"-0.016m","distanceNum":-0.016,"status":"Active","clashPoint":"-239.488m, -309.852m, 7.138m","image":"cd000104.jpg","item1ElemId":"0gOXM3WlfDCvf99yHjCoVF","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"Duto retangular:Raios cotovelos / tês:1035598","item1Type":"Duto Retangular","item2ElemId":"0w06ZStl7moBXvuR_csi1D","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Cotovelo 45-90 Rodrigo MEP:1a. Ferro Maleável Cotovelo BSP 45-90:2505775","item2Type":"Cotovelo BSP 45-90"},{"name":"Interferência 105","originalName":"Clash110","distance":"-0.015m","distanceNum":-0.015,"status":"Active","clashPoint":"-149.819m, -309.968m, 6.795m","image":"cd000105.jpg","item1ElemId":"1TtRf4fDHE2hnUHh5gaL9K","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:708904","item1Type":"Fancolete Cassete","item2ElemId":"0MiCVWTsAMjSx1T7c_F7To","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1670114","item2Type":"Luva de Redução BSP"},{"name":"Interferência 106","originalName":"Clash111","distance":"-0.015m","distanceNum":-0.015,"status":"Active","clashPoint":"-360.349m, -241.355m, 6.795m","image":"cd000106.jpg","item1ElemId":"3UJqsuDO55sQ0iSotl8EEZ","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:698862","item1Type":"Fancolete Cassete","item2ElemId":"16RUTzfhwO5KZO3CSkkYZM","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1441203","item2Type":"Luva de Redução BSP"},{"name":"Interferência 107","originalName":"Clash112","distance":"-0.015m","distanceNum":-0.015,"status":"Active","clashPoint":"-342.627m, -214.004m, 6.789m","image":"cd000107.jpg","item1ElemId":"03rYM47rjFXvHiq4WVb_Lw","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:716067","item1Type":"Fancolete Cassete","item2ElemId":"3ySjxZwFpBlv7ckUR7FEcS","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:2121931","item2Type":"Luva de Redução BSP"},{"name":"Interferência 108","originalName":"Clash113","distance":"-0.015m","distanceNum":-0.015,"status":"Active","clashPoint":"-171.566m, -285.905m, 6.788m","image":"cd000108.jpg","item1ElemId":"13yKwvtEnAa9uEwQ$qHPNk","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715446","item1Type":"Fancolete Cassete","item2ElemId":"04BXchoSxEc_69adJhHO$e","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1670774","item2Type":"Luva de Redução BSP"},{"name":"Interferência 109","originalName":"Clash114","distance":"-0.015m","distanceNum":-0.015,"status":"Active","clashPoint":"-360.742m, -235.798m, 7.201m","image":"cd000109.jpg","item1ElemId":"09D60s_xb9LgPL0wHSZhTv","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"Tipos de tubos:AÇO CARBONO:885713","item1Type":"Tubo Aço Carbono (HVAC)","item2ElemId":"2dFjdN9mKu5lU7wz9RwlfO","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1493409","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 110","originalName":"Clash115","distance":"-0.015m","distanceNum":-0.015,"status":"Active","clashPoint":"-360.543m, -236.087m, 7.201m","image":"cd000110.jpg","item1ElemId":"09D60s_xb9LgPL0wHSZh3K","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"Tipos de tubos:AÇO CARBONO:885884","item1Type":"Tubo Aço Carbono (HVAC)","item2ElemId":"2dFjdN9mKu5lU7wz9RwlfO","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1493409","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 111","originalName":"Clash116","distance":"-0.015m","distanceNum":-0.015,"status":"Active","clashPoint":"-159.399m, -320.356m, 6.766m","image":"cd000111.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qYzh","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:708641","item1Type":"Fancolete Cassete","item2ElemId":"1Ys_fOBDDnjASC0VzUBpNZ","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1669997","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 112","originalName":"Clash117","distance":"-0.014m","distanceNum":-0.014,"status":"Active","clashPoint":"-360.343m, -241.339m, 6.788m","image":"cd000112.jpg","item1ElemId":"3UJqsuDO55sQ0iSotl8EEZ","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:698862","item1Type":"Fancolete Cassete","item2ElemId":"0CGaxWRf7pHxkONhTkdrD1","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1441200","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 113","originalName":"Clash118","distance":"-0.014m","distanceNum":-0.014,"status":"Active","clashPoint":"-148.024m, -277.452m, 6.788m","image":"cd000113.jpg","item1ElemId":"13yKwvtEnAa9uEwQ$qHPYb","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:714749","item1Type":"Fancolete Cassete","item2ElemId":"0RHCyZa2hiIiQlsMFIexny","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1670662","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 114","originalName":"Clash119","distance":"-0.014m","distanceNum":-0.014,"status":"Active","clashPoint":"-171.541m, -285.907m, 6.788m","image":"cd000114.jpg","item1ElemId":"13yKwvtEnAa9uEwQ$qHPNk","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715446","item1Type":"Fancolete Cassete","item2ElemId":"2HnjHq7ykh9Q1FyTYOs9P1","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1670771","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 115","originalName":"Clash120","distance":"-0.014m","distanceNum":-0.014,"status":"Active","clashPoint":"-173.372m, -318.275m, 6.788m","image":"cd000115.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qZ6r","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:708351","item1Type":"Fancolete Cassete","item2ElemId":"39J4LET769aB73JTzu0LwW","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1669811","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 116","originalName":"Clash121","distance":"-0.014m","distanceNum":-0.014,"status":"Active","clashPoint":"-145.803m, -283.707m, 6.788m","image":"cd000116.jpg","item1ElemId":"13yKwvtEnAa9uEwQ$qHPYa","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:714748","item1Type":"Fancolete Cassete","item2ElemId":"3lryxTKj3tB30FPL$w4vOp","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1670672","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 117","originalName":"Clash122","distance":"-0.014m","distanceNum":-0.014,"status":"Active","clashPoint":"-147.598m, -316.192m, 6.788m","image":"cd000117.jpg","item1ElemId":"1TtRf4fDHE2hnUHh5gaLBr","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:709001","item1Type":"Fancolete Cassete","item2ElemId":"0Hd8DoRvULuf8GWgMtuZSM","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1670145","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 118","originalName":"Clash123","distance":"-0.014m","distanceNum":-0.014,"status":"Active","clashPoint":"-169.353m, -292.135m, 6.788m","image":"cd000118.jpg","item1ElemId":"13yKwvtEnAa9uEwQ$qHPNl","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715447","item1Type":"Fancolete Cassete","item2ElemId":"3JIPqy8Efn0zGIJQR68r9y","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1670761","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 119","originalName":"Clash124","distance":"-0.014m","distanceNum":-0.014,"status":"Active","clashPoint":"-365.827m, -245.077m, 6.778m","image":"cd000119.jpg","item1ElemId":"3UJqsuDO55sQ0iSotl8EEY","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:698863","item1Type":"Fancolete Cassete","item2ElemId":"1z_l2SyiHfvF4fUEUOi52O","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1441406","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 120","originalName":"Clash125","distance":"-0.014m","distanceNum":-0.014,"status":"Active","clashPoint":"-171.177m, -324.491m, 6.788m","image":"cd000120.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qZ0e","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:708450","item1Type":"Fancolete Cassete","item2ElemId":"1CUGS0$XVjIWYQHfRYZ274","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1669801","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 121","originalName":"Clash126","distance":"-0.014m","distanceNum":-0.014,"status":"Active","clashPoint":"-342.626m, -214.008m, 6.778m","image":"cd000121.jpg","item1ElemId":"03rYM47rjFXvHiq4WVb_Lw","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:716067","item1Type":"Fancolete Cassete","item2ElemId":"10572qbgj_SDkU3LAZjqkP","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1446661","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 122","originalName":"Clash127","distance":"-0.013m","distanceNum":-0.013,"status":"Active","clashPoint":"-149.803m, -309.948m, 6.788m","image":"cd000122.jpg","item1ElemId":"1TtRf4fDHE2hnUHh5gaL9K","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:708904","item1Type":"Fancolete Cassete","item2ElemId":"3VU$1dNf4jOaym9exGavuS","item2Layer":"1º PAVIMENTO","item2Name":"Sprinkler Pendente_Rodrigo MEP:SPRINKLER PRÉ-ACTION , PENDENT, ∅3/4'':1670111","item2Type":"Sprinkler Pré-Action"},{"name":"Interferência 123","originalName":"Clash128","distance":"-0.013m","distanceNum":-0.013,"status":"Active","clashPoint":"-357.999m, -217.020m, 6.827m","image":"cd000123.jpg","item1ElemId":"0mgyWTlzn9ePtzZHnQ02Aj","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:1050713","item1Type":"Duto Retangular","item2ElemId":"3iGSzjv1cTUys31C3ES3pV","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1747652","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 124","originalName":"Clash129","distance":"-0.013m","distanceNum":-0.013,"status":"Active","clashPoint":"-356.036m, -215.646m, 6.827m","image":"cd000124.jpg","item1ElemId":"0mgyWTlzn9ePtzZHnQ02Aj","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:1050713","item1Type":"Duto Retangular","item2ElemId":"0mrdhNbWLfgdDlFqeGb3F2","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1747857","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 125","originalName":"Clash130","distance":"-0.013m","distanceNum":-0.013,"status":"Active","clashPoint":"-370.910m, -221.157m, 6.827m","image":"cd000125.jpg","item1ElemId":"0mgyWTlzn9ePtzZHnQ02Fd","item1Layer":"Nível 9","item1Name":"Duto retangular:Raios cotovelos / tês:1050899","item1Type":"Duto Retangular","item2ElemId":"1U6dTUN6zySvidAS7g$vch","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1747359","item2Type":"Eletroduto FG BSP"},{"name":"Interferência 126","originalName":"Clash131","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-182.327m, -293.033m, 6.882m","image":"cd000126.jpg","item1ElemId":"1CdJuEZ1n5$QTCIl$ABvQ9","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"Tipos de tubos:AÇO CARBONO:877269","item1Type":"Tubo Aço Carbono (HVAC)","item2ElemId":"0AKuMQFI5buw_8eRzneWbm","item2Layer":"1º PAVIMENTO","item2Name":"Tipos de tubos:TUBO DE AÇO, CONFORME ABNT NBR 5590:1670883","item2Type":"Tubo de Aço NBR 5590"},{"name":"Interferência 127","originalName":"Clash132","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-358.757m, -255.370m, 6.815m","image":"cd000127.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX2f","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:699189","item1Type":"Fancolete Cassete","item2ElemId":"1CW$AVQUXBoPaOXazaSsgr","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:2113284","item2Type":"Luva de Redução BSP"},{"name":"Interferência 128","originalName":"Clash133","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-346.239m, -261.954m, 6.815m","image":"cd000128.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX3a","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:699256","item1Type":"Fancolete Cassete","item2ElemId":"3TO9ud_WIM2uj3O21Ue3wL","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:2112568","item2Type":"Luva de Redução BSP"},{"name":"Interferência 129","originalName":"Clash134","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-336.847m, -286.809m, 6.815m","image":"cd000129.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX1B","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:699351","item1Type":"Fancolete Cassete","item2ElemId":"3veGQXe$uyWLq3VeZL81cy","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1419392","item2Type":"Luva de Redução BSP"},{"name":"Interferência 130","originalName":"Clash135","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-195.652m, -332.876m, 6.815m","image":"cd000130.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qZHL","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:707359","item1Type":"Fancolete Cassete","item2ElemId":"3iimv36lNYZxwaYAGDjGC8","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1668602","item2Type":"Luva de Redução BSP"},{"name":"Interferência 131","originalName":"Clash136","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-183.405m, -289.910m, 6.815m","image":"cd000131.jpg","item1ElemId":"13yKwvtEnAa9uEwQ$qHPMr","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715501","item1Type":"Fancolete Cassete","item2ElemId":"2FLiBOremIFXG4h_tgCA3T","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1670890","item2Type":"Luva de Redução BSP"},{"name":"Interferência 132","originalName":"Clash137","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-326.912m, -248.683m, 6.815m","image":"cd000132.jpg","item1ElemId":"03rYM47rjFXvHiq4WVb_I2","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715995","item1Type":"Fancolete Cassete","item2ElemId":"0CBjOxK81C6psMWdckU2VV","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1447348","item2Type":"Luva de Redução BSP"},{"name":"Interferência 133","originalName":"Clash138","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-319.847m, -259.024m, 6.815m","image":"cd000133.jpg","item1ElemId":"03rYM47rjFXvHiq4WVb_IT","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715972","item1Type":"Fancolete Cassete","item2ElemId":"1_gslfEUvV73PoqvlszfTU","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1447923","item2Type":"Luva de Redução BSP"},{"name":"Interferência 134","originalName":"Clash139","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-169.363m, -292.159m, 6.815m","image":"cd000134.jpg","item1ElemId":"13yKwvtEnAa9uEwQ$qHPNl","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715447","item1Type":"Fancolete Cassete","item2ElemId":"2QAUxCYmXynkmJJB_JNPJK","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1670764","item2Type":"Luva de Redução BSP"},{"name":"Interferência 135","originalName":"Clash140","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-334.076m, -238.482m, 6.815m","image":"cd000135.jpg","item1ElemId":"03rYM47rjFXvHiq4WVb_Ih","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:716018","item1Type":"Fancolete Cassete","item2ElemId":"2IoGmhuTOwncNNhbnzGD4d","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1446967","item2Type":"Luva de Redução BSP"},{"name":"Interferência 136","originalName":"Clash141","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-192.953m, -300.337m, 6.815m","image":"cd000136.jpg","item1ElemId":"13yKwvtEnAa9uEwQ$qHPH$","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715559","item1Type":"Fancolete Cassete","item2ElemId":"2a8OLBG0WPCL0APXqCmhIt","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1670988","item2Type":"Luva de Redução BSP"},{"name":"Interferência 137","originalName":"Clash142","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-195.160m, -294.054m, 6.815m","image":"cd000137.jpg","item1ElemId":"13yKwvtEnAa9uEwQ$qHPHy","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715556","item1Type":"Fancolete Cassete","item2ElemId":"2wWBWgSF69X3xwlD53genP","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1670998","item2Type":"Luva de Redução BSP"},{"name":"Interferência 138","originalName":"Clash143","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-181.201m, -296.155m, 6.815m","image":"cd000138.jpg","item1ElemId":"13yKwvtEnAa9uEwQ$qHPMs","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:715502","item1Type":"Fancolete Cassete","item2ElemId":"3TMWcWjtoUuarRkhyaQ$sA","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1670880","item2Type":"Luva de Redução BSP"},{"name":"Interferência 139","originalName":"Clash144","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-348.144m, -217.769m, 6.815m","image":"cd000139.jpg","item1ElemId":"03rYM47rjFXvHiq4WVb_Lz","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:716068","item1Type":"Fancolete Cassete","item2ElemId":"3doNvIQQ9OwlHu6WrQkNuQ","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:2122133","item2Type":"Luva de Redução BSP"},{"name":"Interferência 140","originalName":"Clash145","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-148.048m, -277.443m, 6.815m","image":"cd000140.jpg","item1ElemId":"13yKwvtEnAa9uEwQ$qHPYb","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:714749","item1Type":"Fancolete Cassete","item2ElemId":"3CevtFAn1sjCJmlF6MY4id","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1670665","item2Type":"Luva de Redução BSP"},{"name":"Interferência 141","originalName":"Clash146","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-145.826m, -283.698m, 6.815m","image":"cd000141.jpg","item1ElemId":"13yKwvtEnAa9uEwQ$qHPYa","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:714748","item1Type":"Fancolete Cassete","item2ElemId":"3QW6BLdbgS_FZVjU1aAHdv","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1670675","item2Type":"Luva de Redução BSP"},{"name":"Interferência 142","originalName":"Clash147","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-173.365m, -318.279m, 6.815m","image":"cd000142.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qZ6r","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:708351","item1Type":"Fancolete Cassete","item2ElemId":"0eKRVW9YrFa8Yk4$Ysp0EQ","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1669814","item2Type":"Luva de Redução BSP"},{"name":"Interferência 143","originalName":"Clash148","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-365.825m, -245.101m, 6.805m","image":"cd000143.jpg","item1ElemId":"3UJqsuDO55sQ0iSotl8EEY","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:698863","item1Type":"Fancolete Cassete","item2ElemId":"2le2tEqO7bM1HAz9_AY8SB","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1441409","item2Type":"Luva de Redução BSP"},{"name":"Interferência 144","originalName":"Clash149","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-159.374m, -320.346m, 6.815m","image":"cd000144.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qYzh","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:708641","item1Type":"Fancolete Cassete","item2ElemId":"15_8fC$BF0OdnURAdArs2U","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1674305","item2Type":"Luva de Redução BSP"},{"name":"Interferência 145","originalName":"Clash150","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-171.170m, -324.495m, 6.815m","image":"cd000145.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qZ0e","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:708450","item1Type":"Fancolete Cassete","item2ElemId":"0JK1flh9shRLgujgGrBkoI","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1669804","item2Type":"Luva de Redução BSP"},{"name":"Interferência 146","originalName":"Clash151","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-135.784m, -312.049m, 6.815m","image":"cd000146.jpg","item1ElemId":"1TtRf4fDHE2hnUHh5gaL1c","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:709402","item1Type":"Fancolete Cassete","item2ElemId":"37dcpb4xEAterSaOMQJOA1","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1670242","item2Type":"Luva de Redução BSP"},{"name":"Interferência 147","originalName":"Clash152","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-147.607m, -316.215m, 6.815m","image":"cd000147.jpg","item1ElemId":"1TtRf4fDHE2hnUHh5gaLBr","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:709001","item1Type":"Fancolete Cassete","item2ElemId":"3q317tMmWvaXLG908GH7gL","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1670148","item2Type":"Luva de Redução BSP"},{"name":"Interferência 148","originalName":"Clash153","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-138.022m, -305.767m, 6.815m","image":"cd000148.jpg","item1ElemId":"1TtRf4fDHE2hnUHh5gaL0q","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:709448","item1Type":"Fancolete Cassete","item2ElemId":"2E53r1XmmsIrNIMGxfZYSk","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1670252","item2Type":"Luva de Redução BSP"},{"name":"Interferência 149","originalName":"Clash154","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-161.554m, -314.114m, 6.815m","image":"cd000149.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qZ26","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:708556","item1Type":"Fancolete Cassete","item2ElemId":"3TKe07krtA1sktPLOKq$Df","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1669974","item2Type":"Luva de Redução BSP"},{"name":"Interferência 150","originalName":"Clash155","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-351.672m, -265.674m, 6.815m","image":"cd000150.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX3b","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:699257","item1Type":"Fancolete Cassete","item2ElemId":"1Ov3I8eIXPBdu$U2VAgKxN","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1438118","item2Type":"Luva de Redução BSP"},{"name":"Interferência 151","originalName":"Clash156","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-344.619m, -275.994m, 6.815m","image":"cd000151.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX0P","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:699269","item1Type":"Fancolete Cassete","item2ElemId":"10Yx3zSIfu1yAZyx0GYjUQ","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1436719","item2Type":"Luva de Redução BSP"},{"name":"Interferência 152","originalName":"Clash157","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-182.954m, -328.664m, 6.815m","image":"cd000152.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qZ4v","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:708211","item1Type":"Fancolete Cassete","item2ElemId":"24b3rvfqvFql9ggGtMy995","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1669699","item2Type":"Luva de Redução BSP"},{"name":"Interferência 153","originalName":"Clash158","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-353.358m, -251.602m, 6.815m","image":"cd000153.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX2e","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 28.000 BTU/H:699188","item1Type":"Fancolete Cassete","item2ElemId":"0doqOmFDlmpr6jEomfnYlv","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1439612","item2Type":"Luva de Redução BSP"},{"name":"Interferência 154","originalName":"Clash159","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-209.239m, -329.255m, 6.815m","image":"cd000154.jpg","item1ElemId":"2NvPXZbazBKuUKOKxz_tzy","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:706446","item1Type":"Fancolete Cassete","item2ElemId":"1vGUFrcrx0NOjCTYlVEXm_","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1668728","item2Type":"Luva de Redução BSP"},{"name":"Interferência 155","originalName":"Clash160","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-208.264m, -335.924m, 6.809m","image":"cd000155.jpg","item1ElemId":"2NvPXZbazBKuUKOKxz_t0v","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:706763","item1Type":"Fancolete Cassete","item2ElemId":"3nIPKMYmJW5ku5Ip$hZ_Ym","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1668772","item2Type":"Luva de Redução BSP"},{"name":"Interferência 156","originalName":"Clash161","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-339.171m, -272.248m, 6.815m","image":"cd000156.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX0O","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:699268","item1Type":"Fancolete Cassete","item2ElemId":"1gypUMANAuOKQB6u7uyduf","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1491030","item2Type":"Luva de Redução BSP"},{"name":"Interferência 157","originalName":"Clash162","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-197.366m, -326.474m, 6.815m","image":"cd000157.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qZHE","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:707332","item1Type":"Fancolete Cassete","item2ElemId":"19uOusydI76UIBMspJJjlK","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1668440","item2Type":"Luva de Redução BSP"},{"name":"Interferência 158","originalName":"Clash163","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-328.430m, -296.759m, 6.811m","image":"cd000158.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyXJ$","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:700259","item1Type":"Fancolete Cassete","item2ElemId":"23gzhrZ69fhCBwMOOVoUr1","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1423128","item2Type":"Luva de Redução BSP"},{"name":"Interferência 159","originalName":"Clash164","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-185.144m, -322.443m, 6.815m","image":"cd000159.jpg","item1ElemId":"04U3WVgqb8BRLqpxM2qZ8A","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:707904","item1Type":"Fancolete Cassete","item2ElemId":"0Iz$L_9SDMOaPq_Yv_MgIq","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1674257","item2Type":"Luva de Redução BSP"},{"name":"Interferência 160","originalName":"Clash165","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-323.785m, -291.994m, 6.815m","image":"cd000160.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyXJu","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:700260","item1Type":"Fancolete Cassete","item2ElemId":"1pwoSPqpuF9a1Q0P1zu$XD","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1422495","item2Type":"Luva de Redução BSP"},{"name":"Interferência 161","originalName":"Clash166","distance":"-0.012m","distanceNum":-0.012,"status":"Active","clashPoint":"-331.671m, -282.708m, 6.815m","image":"cd000161.jpg","item1ElemId":"0n6RIPoc5De8QVE$$jyX14","item1Layer":"Nível 9","item1Name":"FANCOLETES 20-24-28-36:CASSETE 4V - 24.000 BTU/H:699352","item1Type":"Fancolete Cassete","item2ElemId":"0GeglMkTsPCWY0FYeFFVgH","item2Layer":"1º PAVIMENTO","item2Name":"Conexões_Luva de Redução Rodrigo MEP:1a. Luva de Redução BSP:1417790","item2Type":"Luva de Redução BSP"},{"name":"Interferência 162","originalName":"Clash167","distance":"-0.011m","distanceNum":-0.011,"status":"Active","clashPoint":"-322.377m, -280.673m, 6.823m","image":"cd000162.jpg","item1ElemId":"09D60s_xb9LgPL0wHSZaa1","item1Layer":"1º PAVIMENTO - DUTOS","item1Name":"M_Encaixe de duto retangular:Padrão:884137","item1Type":"Encaixe de Duto","item2ElemId":"1CQ7ncEnfU26kN3IYhx2uR","item2Layer":"1º PAVIMENTO","item2Name":"Conduite com conexões:ELETRODUTO FG BSP:1743224","item2Type":"Eletroduto FG BSP"}];

var IMG_BASE="Interferencias%20exportadas%20-%20Navis/CLASHES%20HVAC%20x%20INC%20FISC/Test%201_files/";
function getImagePath(c){return IMG_BASE+c.image;}
function getSeverityClass(d){var a=Math.abs(d);if(a>0.2)return"severity-high";if(a>0.05)return"severity-med";return"severity-low";}
function buildTable(){
  var t=document.getElementById("clashTableBody"),h="";
  CLASH_DATA.forEach(function(c,i){
    h+='<tr data-index="'+i+'" onclick="scrollToGallery('+i+')" style="cursor:pointer;" title="Clique para ver a imagem">'
      +'<td>'+(i+1)+'</td>'
      +'<td>'+c.name+'</td>'
      +'<td>'+c.item1Type+'</td>'
      +'<td>'+c.item2Layer+'</td>'
      +'<td>'+c.item2Type+'</td></tr>';
  });t.innerHTML=h;
}
function buildFilters(){
  var hS={},iS={};
  CLASH_DATA.forEach(function(c){hS[c.item1Type]=1;iS[c.item2Type]=1;});
  var sH=document.getElementById("filterHVAC");
  Object.keys(hS).sort().forEach(function(t){var o=document.createElement("option");o.value=t;o.textContent=t;sH.appendChild(o);});
  var sI=document.getElementById("filterINC");
  Object.keys(iS).sort().forEach(function(t){var o=document.createElement("option");o.value=t;o.textContent=t;sI.appendChild(o);});
}
function filterTable(){
  var sr=document.getElementById("searchInput").value.toLowerCase();
  var hF=document.getElementById("filterHVAC").value;
  var iF=document.getElementById("filterINC").value;
  var rows=document.getElementById("clashTableBody").rows;
  var vis=0;
  for(var i=0;i<rows.length;i++){
    var c=CLASH_DATA[parseInt(rows[i].dataset.index)];
    var mS=!sr||c.name.toLowerCase().indexOf(sr)>=0||c.item1Name.toLowerCase().indexOf(sr)>=0||c.item2Name.toLowerCase().indexOf(sr)>=0||c.originalName.toLowerCase().indexOf(sr)>=0;
    var mH=!hF||c.item1Type===hF;
    var mI=!iF||c.item2Type===iF;
    if(mS&&mH&&mI){rows[i].style.display="";vis++;}
    else{rows[i].style.display="none";}
  }
  document.getElementById("filterCounter").textContent="Mostrando "+vis+" de "+CLASH_DATA.length+" interferências";
}
var sortDir={};
function sortTable(col){
  sortDir[col]=!sortDir[col];
  var tb=document.getElementById("clashTableBody");
  var rows=Array.from(tb.rows);
  rows.sort(function(a,b){
    var ai=parseInt(a.dataset.index),bi=parseInt(b.dataset.index);
    var ca=CLASH_DATA[ai],cb=CLASH_DATA[bi];var va,vb;
    switch(col){
      case 0:va=ai;vb=bi;break;case 1:va=ca.name;vb=cb.name;break;
      case 2:va=ca.item1Type;vb=cb.item1Type;break;
      case 3:va=ca.item2Layer;vb=cb.item2Layer;break;
      case 4:va=ca.item2Type;vb=cb.item2Type;break;
    }
    if(va<vb)return sortDir[col]?-1:1;
    if(va>vb)return sortDir[col]?1:-1;
    return 0;
  });
  rows.forEach(function(r){tb.appendChild(r);});
}
function buildGallery(){
  var g=document.getElementById("galleryGrid"),h="";
  CLASH_DATA.forEach(function(c,i){
    h+='<div class="gallery-item" id="gallery-item-'+i+'">'
      +'<img src="'+getImagePath(c)+'" alt="'+c.name+'" loading="lazy" onclick="openLightbox('+i+')">'
      +'<div class="gallery-caption"><strong>'+c.name+'</strong><br>'+c.distance+'</div></div>';
  });g.innerHTML=h;
}
function scrollToGallery(idx){
  var el=document.getElementById("gallery-item-"+idx);
  if(!el)return;
  el.scrollIntoView({behavior:"smooth",block:"center"});
  el.classList.add("highlight");
  setTimeout(function(){el.classList.remove("highlight");},2000);
}
var lbIdx=0;
function openLightbox(i){lbIdx=i;document.getElementById("lightbox").classList.add("active");updateLightbox();}
function closeLightbox(){document.getElementById("lightbox").classList.remove("active");}
function closeLightboxBg(e){if(e.target===document.getElementById("lightbox"))closeLightbox();}
function navigateLightbox(d){lbIdx=(lbIdx+d+CLASH_DATA.length)%CLASH_DATA.length;updateLightbox();}
function updateLightbox(){
  var c=CLASH_DATA[lbIdx];
  document.getElementById("lightboxImg").src=getImagePath(c);
  document.getElementById("lightboxImg").alt=c.name;
  document.getElementById("lightboxCaption").innerHTML=
    '<strong>'+c.name+'</strong> ('+c.originalName+') | Distância: '+c.distance
    +'<br>HVAC: '+c.item1Type+' — '+c.item1Name
    +'<br>INC: '+c.item2Type+' — '+c.item2Name;
  document.getElementById("lightboxCounter").textContent=(lbIdx+1)+" / "+CLASH_DATA.length;
}
document.addEventListener("keydown",function(e){
  if(!document.getElementById("lightbox").classList.contains("active"))return;
  if(e.key==="Escape")closeLightbox();
  if(e.key==="ArrowLeft")navigateLightbox(-1);
  if(e.key==="ArrowRight")navigateLightbox(1);
});
function buildCharts(){
  var gc="rgba(255,255,255,0.1)",tc="#999";
  var hC={};CLASH_DATA.forEach(function(c){hC[c.item1Type]=(hC[c.item1Type]||0)+1;});
  var hS=Object.entries(hC).sort(function(a,b){return b[1]-a[1];});
  var hL=hS.map(function(e){return e[0];}),hV=hS.map(function(e){return e[1];});
  var hCl=hL.map(function(_,i){return"rgba(255,"+Math.round(107+i*25)+",0,0.85)";});
  new Chart(document.getElementById("chartHVAC"),{
    type:"bar",data:{labels:hL,datasets:[{label:"Interferências",data:hV,backgroundColor:hCl,borderColor:hCl.map(function(c){return c.replace("0.85","1");}),borderWidth:1,borderRadius:6}]},
    options:{indexAxis:"y",responsive:true,plugins:{legend:{display:false},tooltip:{backgroundColor:"rgba(0,0,0,0.85)",titleColor:"#FF6B00",bodyColor:"#E0E0E0"}},scales:{x:{grid:{color:gc},ticks:{color:tc}},y:{grid:{display:false},ticks:{color:tc}}}}
  });
  var iC={};CLASH_DATA.forEach(function(c){iC[c.item2Type]=(iC[c.item2Type]||0)+1;});
  var iSo=Object.entries(iC).sort(function(a,b){return b[1]-a[1];});
  var iL=iSo.map(function(e){return e[0];}),iV=iSo.map(function(e){return e[1];});
  var iP=["#f44336","#FF5722","#FF6B00","#FF9800","#FFB800","#FFC107","#FFD54F","#FFE082"];
  new Chart(document.getElementById("chartINC"),{
    type:"doughnut",data:{labels:iL,datasets:[{data:iV,backgroundColor:iP.slice(0,iL.length),borderColor:iP.slice(0,iL.length).map(function(c){return c+"80";}),borderWidth:2}]},
    options:{responsive:true,plugins:{legend:{position:"bottom",labels:{color:tc,padding:15}},tooltip:{backgroundColor:"rgba(0,0,0,0.85)",titleColor:"#FF6B00",bodyColor:"#E0E0E0"}}}
  });
  var sC=["#4CAF50","#8BC34A","#FFB800","#FF9800","#FF5722","#f44336"];
  var bins=[{label:"0 – 0.02m",min:0,max:0.02,count:0},{label:"0.02 – 0.05m",min:0.02,max:0.05,count:0},{label:"0.05 – 0.1m",min:0.05,max:0.1,count:0},{label:"0.1 – 0.2m",min:0.1,max:0.2,count:0},{label:"0.2 – 0.3m",min:0.2,max:0.3,count:0},{label:"> 0.3m",min:0.3,max:Infinity,count:0}];
  CLASH_DATA.forEach(function(c){var a=Math.abs(c.distanceNum);for(var i=bins.length-1;i>=0;i--){if(a>=bins[i].min){bins[i].count++;break;}}});
  new Chart(document.getElementById("chartSeverity"),{
    type:"bar",data:{labels:bins.map(function(b){return b.label;}),datasets:[{label:"Interferências",data:bins.map(function(b){return b.count;}),backgroundColor:sC.map(function(c){return c+"DD";}),borderColor:sC,borderWidth:1,borderRadius:6}]},
    options:{responsive:true,plugins:{legend:{display:false},tooltip:{backgroundColor:"rgba(0,0,0,0.85)",titleColor:"#FF6B00",bodyColor:"#E0E0E0"}},scales:{x:{grid:{color:gc},ticks:{color:tc}},y:{grid:{color:gc},ticks:{color:tc}}}}
  });
}
buildTable();
buildFilters();
buildGallery();
buildCharts();
</script>
</body>
</html>